---
layout: page
title: Autoclave Sterilization and Decontamination
description: Protocol for sterilizing equipment, media, and decontaminating biological waste using autoclave cycles.
category: general
status: available
nav: false
---

**Autoclave Sterilization and Decontamination, v1.0**
Kathryn E. Caruso · [0009-0003-2436-1791](https://orcid.org/0009-0003-2436-1791)
Foreman Lab · Center for Biofilm Engineering, Montana State University
Updated March 2026

<details><summary>How to cite this protocol</summary>

Caruso, K.E. (2026). <em>Autoclave Sterilization and Decontamination, v1.0</em>. Foreman Lab, Center for Biofilm Engineering, Montana State University. https://kathryncaruso.github.io/methods/autoclave/

</details>

---

## Autoclave Sterilization and Decontamination

*Standard Operating Procedure*

<div style="border-left: 4px solid #2d6a4f; background: #f0fdf4; border-radius: 4px; padding: 0.9rem 1.1rem; margin: 1rem 0; font-size: 0.92rem; line-height: 1.65;" markdown="1"><span style="font-weight: 700; font-size: 0.82rem; text-transform: uppercase; letter-spacing: 0.05em; margin-bottom: 0.35rem; color: #2d6a4f;">Purpose</span>

This protocol covers all routine autoclave uses in the lab: sterilizing equipment, sterilizing liquid media, and decontaminating biological waste. Each use requires different cycle types and parameters — see the relevant section below.

</div>

**Autoclave cycle summary:**

| Use                   | Cycle Type            | Temp / Pressure | Time      |
| --------------------- | --------------------- | --------------- | --------- |
| Equipment (dry items) | Dry / Gravity         | 121°C, 15 psi   | 15–20 min |
| Liquid media (≤1L)    | Liquid (slow exhaust) | 121°C, 15 psi   | 20 min    |
| Liquid media (1–2L)   | Liquid (slow exhaust) | 121°C, 15 psi   | 40 min    |
| Solid waste           | Gravity               | 121°C, 15 psi   | 60 min    |
| Liquid waste (≤1L)    | Liquid (slow exhaust) | 121°C, 15 psi   | 20 min    |
| Liquid waste (1–2L)   | Liquid (slow exhaust) | 121°C, 15 psi   | 40 min    |

Autoclave liquids at a rate of 20min/L

---

## 1 Safety

### PPE:
- Lab coat
- Heat-resistant gloves (when unloading autoclave)
- Safety glasses
- Closed-toe shoes

### Hazards:
- **Steam burns** — never open the autoclave immediately after cycle ends
- **Superheated liquids** — media and liquid waste can boil over violently if disturbed before cooling; do not agitate bottles immediately after cycle completion
- **Pressure buildup** — tightly sealed containers can burst; always loosen caps before autoclaving liquids
- **Bag rupture** — overfilled or tightly sealed autoclave bags can burst; leave bags loosely closed
- **Hot items** immediately after cycle completion
- **Odor** — autoclaved biological waste produces strong odors; ensure adequate ventilation

### General principles:
- Always apply **autoclave tape** to every item or load — verify color change after the cycle
- Never autoclave tightly sealed containers
- Use the correct cycle type for the load (see sections below)
- Allow pressure to reach **0 psi** before opening the autoclave door
- Allow loads to cool inside the autoclave before handling

---

## 2 Equipment Sterilization

<div style="border-left: 4px solid #2d6a4f; background: #f0fdf4; border-radius: 4px; padding: 0.9rem 1.1rem; margin: 1rem 0; font-size: 0.92rem; line-height: 1.65;" markdown="1"><span style="font-weight: 700; font-size: 0.82rem; text-transform: uppercase; letter-spacing: 0.05em; margin-bottom: 0.35rem; color: #2d6a4f;">Purpose</span>

Autoclave all non-glass items that will contact sterile media or cultures. Used for items that cannot be combusted (plastics, rubber closures, etc.) and must be sterilized before use.

</div>

### Items to autoclave:
- Tube caps/closures
- Milli-Q water (for use in filter-sterilized reagents, e.g., urea stock — use **liquid cycle**)
- Reusable tools that contact cultures
- Media bottles (empty, before filling)
- Any non-glass, non-pre-sterilized item contacting sterile media or cultures

<div style="border-left: 4px solid #2d6a4f; background: #f0fdf4; border-radius: 4px; padding: 0.9rem 1.1rem; margin: 1rem 0; font-size: 0.92rem; line-height: 1.65;" markdown="1"><span style="font-weight: 700; font-size: 0.82rem; text-transform: uppercase; letter-spacing: 0.05em; margin-bottom: 0.35rem; color: #2d6a4f;">Note</span>

Disposable items that come pre-sterilized (e.g., syringe filters, pipette tips, microcentrifuge tubes, Falcon tubes) do **not** need to be autoclaved. Glass culture tubes should be combusted instead — see [Combustion (Dry Heat Sterilization) of Glassware](#combustion-glassware).

</div>

### Materials:
- Autoclave
- Aluminum foil or autoclave bags
- Autoclave tape
- Items to be autoclaved

### Procedure:
1. Wrap or bag each item loosely in aluminum foil or autoclave bags — ensure steam can penetrate
2. Apply autoclave tape to each package
3. Autoclave at **121°C, 15 psi, 15–20 min** (dry cycle)
4. Allow to dry and cool completely inside the autoclave
5. Store sealed/wrapped until use
6. Label autoclave tape with date and initials

---

## 3 Liquid Media Sterilization

<div style="border-left: 4px solid #2d6a4f; background: #f0fdf4; border-radius: 4px; padding: 0.9rem 1.1rem; margin: 1rem 0; font-size: 0.92rem; line-height: 1.65;" markdown="1"><span style="font-weight: 700; font-size: 0.82rem; text-transform: uppercase; letter-spacing: 0.05em; margin-bottom: 0.35rem; color: #2d6a4f;">Purpose</span>

Sterilize liquid growth media (rich or defined) by autoclaving on a liquid cycle. This section covers standard volumes (500 mL–1 L), cycle parameters, and guidance on heat-sensitive additives that must be added post-autoclave.

</div>

**Key parameters:**

| Volume | Cycle Type | Temp / Pressure | Time |
| --- | --- | --- | --- |
| ≤ 1 L | Liquid (slow exhaust) | 121°C, 15 psi | **20 min** |
| 1 – 2 L | Liquid (slow exhaust) | 121°C, 15 psi | **40 min** |
| Max fill volume | — | — | ≤ 2/3 vessel capacity |

Autoclave liquids at a rate of 20 min/L.

### Materials:

**Reagents:**
- Prepared liquid media (pre-mixed to desired recipe, pH-adjusted if needed)
- Heat-sensitive additives if applicable (see below)

**Equipment:**
- Autoclave (liquid cycle capable)
- Autoclave-safe glass bottles (borosilicate, e.g., Pyrex/Duran) with loose caps
- Autoclave tape
- Autoclave tray or secondary containment pan
- Stir plate (for post-autoclave mixing, if adding supplements)

### Media preparation before autoclaving:
1. Dissolve all heat-stable components in the appropriate volume of deionized water
2. Adjust pH if required by the recipe — note that autoclaving may shift pH slightly (~0.1–0.2 units)
3. Transfer media to autoclave-safe glass bottles
4. Fill bottles to **no more than 2/3 capacity** to allow for expansion and boiling
5. **Loosen caps** — leave caps resting on top or turn only 1/4 turn closed to allow steam venting

<div style="border-left: 4px solid #c0713a; background: #fffbf0; border-radius: 4px; padding: 0.9rem 1.1rem; margin: 1rem 0; font-size: 0.92rem; line-height: 1.65;" markdown="1"><span style="font-weight: 700; font-size: 0.82rem; text-transform: uppercase; letter-spacing: 0.05em; margin-bottom: 0.35rem; color: #c0713a;">Important</span>

Do not seal bottles tightly. Tightly capped bottles will build internal pressure during the cycle and may crack or explode. Caps must be loose.

</div>

### Autoclave procedure:
1. Apply autoclave tape to each bottle
2. Place bottles upright on an autoclave tray — do not stack
3. Select **liquid cycle** (slow exhaust) — this prevents boil-over during depressurization
4. Set cycle parameters based on volume (see table above):
   - **≤ 1 L**: 121°C, 15 psi, **20 min**
   - **1 – 2 L**: 121°C, 15 psi, **40 min**
5. Start cycle and record start time
6. When cycle is complete, **wait for pressure to reach 0 psi** before opening door
7. Crack door slightly and allow bottles to cool for **10–15 min** inside the autoclave before handling
8. Carefully transfer bottles to bench using heat-resistant gloves
9. Tighten caps once media has cooled to ~60°C or below
10. Verify autoclave tape has changed color (dark stripes)
11. Label each bottle with media type, date, and initials

<div style="border-left: 4px solid #c0713a; background: #fffbf0; border-radius: 4px; padding: 0.9rem 1.1rem; margin: 1rem 0; font-size: 0.92rem; line-height: 1.65;" markdown="1"><span style="font-weight: 700; font-size: 0.82rem; text-transform: uppercase; letter-spacing: 0.05em; margin-bottom: 0.35rem; color: #c0713a;">Important</span>

Do not move or swirl bottles while they are above ~80°C — superheated media can boil over suddenly. Let bottles cool undisturbed.

</div>

### Heat-sensitive additives:

Some media components degrade at autoclave temperatures and **must be filter-sterilized** (0.2 µm) and added aseptically after the media has cooled to ≤ 55°C.

**Common heat-sensitive additives:**

| Additive | Why it can't be autoclaved |
| --- | --- |
| Antibiotics | Thermal degradation — loss of selective activity |
| Glucose / sugars | Caramelization; Maillard reactions with amino acids |
| Vitamins (e.g., B12) | Thermal degradation |
| IPTG / X-gal | Thermal degradation |
| Amino acid supplements | Maillard reactions with reducing sugars |
| Sodium bicarbonate | CO₂ release at high temperature |

**Procedure for adding supplements:**
1. Prepare stock solutions of heat-sensitive components and **filter-sterilize** through a 0.2 µm syringe filter
2. Allow autoclaved media to cool to **≤ 55°C** (warm to touch but not hot)
3. Add supplements aseptically near a flame or in a laminar flow hood
4. Swirl gently to mix — do not vortex

<div style="border-left: 4px solid #2d6a4f; background: #f0fdf4; border-radius: 4px; padding: 0.9rem 1.1rem; margin: 1rem 0; font-size: 0.92rem; line-height: 1.65;" markdown="1"><span style="font-weight: 700; font-size: 0.82rem; text-transform: uppercase; letter-spacing: 0.05em; margin-bottom: 0.35rem; color: #2d6a4f;">Note</span>

When a recipe calls for glucose + amino acids (e.g., some defined media), autoclave the base salts and carbon source **separately** to avoid Maillard browning, then combine aseptically after cooling.

</div>

### Expected results:
- Media should be clear (or appropriately colored for the recipe) with no precipitate or browning
- Autoclave tape should show dark indicator stripes
- Media should remain sterile when stored properly at room temperature (weeks) or 4°C (months)

### Troubleshooting:

| Problem | Possible Cause | Solution |
| --- | --- | --- |
| Media is brown/caramelized | Maillard reaction (sugars + amino acids) | Autoclave sugar separately; add post-autoclave |
| Precipitate after autoclaving | pH shift or phosphate-cation precipitation | Adjust pH post-autoclave; autoclave phosphate separately |
| Bottles cracked | Caps sealed too tightly | Always loosen caps before autoclaving |
| Media boiled over | Used dry cycle instead of liquid cycle | Select liquid (slow exhaust) cycle |
| Contamination after storage | Caps not tightened after cooling | Tighten caps once cooled to ~60°C; store properly |
| Autoclave tape unchanged | Cycle did not reach temperature | Check autoclave function; re-run cycle |

---

## 4 Waste Decontamination

*BSL-1*

<div style="border-left: 4px solid #2d6a4f; background: #f0fdf4; border-radius: 4px; padding: 0.9rem 1.1rem; margin: 1rem 0; font-size: 0.92rem; line-height: 1.65;" markdown="1"><span style="font-weight: 700; font-size: 0.82rem; text-transform: uppercase; letter-spacing: 0.05em; margin-bottom: 0.35rem; color: #2d6a4f;">Purpose</span>

Decontaminate all biological waste (solid and liquid) generated from BSL-1 work before disposal. All materials that have contacted live cultures, growth media, or biological samples must be autoclaved prior to entering the regular waste stream.

</div>

### Waste segregation:

Separate waste into the following categories before autoclaving:

**Solid waste (gravity cycle):**
- Used agar plates
- Contaminated consumables (pipette tips, microcentrifuge tubes, Falcon tubes, culture tubes)
- Paper towels or wipes from culture work
- Used swabs, applicators, inoculating loops (disposable)

**Liquid waste (liquid cycle):**
- Spent liquid culture media
- Liquid culture waste from flasks, tubes, or well plates
- Rinse water from washing culture vessels

<div style="border-left: 4px solid #c0713a; background: #fffbf0; border-radius: 4px; padding: 0.9rem 1.1rem; margin: 1rem 0; font-size: 0.92rem; line-height: 1.65;" markdown="1"><span style="font-weight: 700; font-size: 0.82rem; text-transform: uppercase; letter-spacing: 0.05em; margin-bottom: 0.35rem; color: #c0713a;">Important</span>

Do NOT autoclave:
- **Chemical waste** (solvents, acids, bases, fixatives) — these go through chemical waste disposal
- **Radioactive materials** — separate disposal pathway
- **Sharps** (needles, razor blades, broken glass) — collect in a puncture-resistant sharps container; check your institutional policy on whether sharps containers can be autoclaved or must go to a specialty waste stream

</div>

### Materials:
- Autoclave bags (orange or clear biohazard-rated, polypropylene)
- Autoclave-safe secondary containment tray (metal or polypropylene)
- Autoclave tape
- Liquid waste containers (if decontaminating liquid cultures — use autoclave-safe bottles or flasks with loosened caps)
- Permanent marker or labels

### Procedure — Solid waste:
1. Place solid waste into an autoclave bag — fill **no more than 3/4 full**
2. Do not compact or crush waste tightly — steam must penetrate the load
3. **Leave the bag open** (fold top over loosely but do not seal or tie shut)
4. Place the open bag upright in a secondary containment tray
5. Apply autoclave tape across the bag opening
6. Run on **gravity cycle**: **121°C, 15 psi, 60 min**
7. When cycle is complete, wait for pressure to reach 0 psi
8. Allow load to cool for **10–15 min** before removing
9. Verify autoclave tape has changed color
10. Seal the bag (tie or tape shut) and dispose in regular trash

<div style="border-left: 4px solid #2d6a4f; background: #f0fdf4; border-radius: 4px; padding: 0.9rem 1.1rem; margin: 1rem 0; font-size: 0.92rem; line-height: 1.65;" markdown="1"><span style="font-weight: 700; font-size: 0.82rem; text-transform: uppercase; letter-spacing: 0.05em; margin-bottom: 0.35rem; color: #2d6a4f;">Note</span>

Plates with solid media produce significant liquid when autoclaved. Always use a secondary containment tray to catch runoff. Consider running these on a liquid cycle if your autoclave allows it.

</div>

### Procedure — Liquid waste:
1. Collect liquid waste in autoclave-safe glass bottles or flasks
2. Fill to **no more than 2/3 capacity**
3. **Loosen caps** — do not seal tightly
4. Place bottles upright on an autoclave tray
5. Apply autoclave tape
6. Run on **liquid cycle** (slow exhaust) at **121°C, 15 psi**:
   - ≤ 1 L: **20 min**
   - 1 – 2 L: **40 min**
7. When cycle is complete, wait for pressure to reach 0 psi
8. Allow bottles to cool for **15–20 min** inside the autoclave — do not agitate
9. Verify autoclave tape has changed color
10. Once cooled to room temperature, decontaminated liquid can be poured down the drain with running water (check local regulations)
11. Rinse bottles and return to service or recycle

### Autoclave log:

Record each decontamination run in the lab's autoclave log (paper or digital):

| Field | Record |
| --- | --- |
| Date | Date of run |
| Operator | Initials |
| Waste type | Solid / Liquid / Mixed |
| Cycle type | Gravity / Liquid |
| Time & temp | e.g., 121°C, 45 min |
| Tape indicator | Pass / Fail (color change observed?) |
| Notes | Any issues, extended cycle, etc. |

### Expected results:
- Autoclave tape shows dark indicator stripes
- All biological material is considered decontaminated and safe for regular waste disposal
- Liquid waste is safe to pour down the drain (if allowed by local regulations)

### Troubleshooting:

| Problem | Possible Cause | Solution |
| --- | --- | --- |
| Autoclave tape did not change | Cycle did not reach temperature | Re-run cycle; check autoclave function |
| Bag melted or stuck to tray | Used non-autoclave-rated bags | Use only polypropylene autoclave bags |
| Bag burst during cycle | Bag sealed too tightly or overfilled | Leave bags open; fill to 3/4 max |
| Liquid boiled over | Used gravity cycle for liquids | Use liquid (slow exhaust) cycle for all liquid waste |
| Strong odor in lab | Normal for biological waste | Run autoclave in well-ventilated area; unload promptly |
| Liquid still cloudy after cycle | Cloudiness from denatured proteins — normal | This is expected; media clarity is not a sterility indicator |
